# IEEE39 L01-L34 Approved Paper Feature Source Matrix

## rows
```json
[
  {
    "line_id": "L01",
    "from_bus": "B1",
    "to_bus": "B2",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -178.35372641394395,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.24771350890825547,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 97.6,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L02",
    "from_bus": "B10",
    "to_bus": "B11",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 340.90428325764145,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.4734781711911687,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 0.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L03",
    "from_bus": "B10",
    "to_bus": "B13",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 309.09571674235855,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.4292996065866091,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 0.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L04",
    "from_bus": "B11",
    "to_bus": "B6",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 338.2020541725623,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 576.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.5871563440495874,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 0.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L05",
    "from_bus": "B13",
    "to_bus": "B14",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 303.26794582743696,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.4212054803158847,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 0.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L06",
    "from_bus": "B14",
    "to_bus": "B15",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 35.06909851954178,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.048707081277141365,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 320.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L07",
    "from_bus": "B15",
    "to_bus": "B16",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -284.93090148045803,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.39573736316730285,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 329.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L08",
    "from_bus": "B16",
    "to_bus": "B17",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 225.96909851954194,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.3138459701660305,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 329.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L09",
    "from_bus": "B16",
    "to_bus": "B24",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -45.12423076923042,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.06267254273504225,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 329.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L10",
    "from_bus": "B17",
    "to_bus": "B27",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 25.283807187403617,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.035116398871393915,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 281.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L11",
    "from_bus": "B18",
    "to_bus": "B17",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -200.68529133213815,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.2787295712946363,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 158.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L12",
    "from_bus": "B19",
    "to_bus": "B16",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 460.0000000000001,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.6388888888888891,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 329.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": true
  },
  {
    "line_id": "L13",
    "from_bus": "B2",
    "to_bus": "B25",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -261.7838071874038,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 600.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.43630634531233964,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 224.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L14",
    "from_bus": "B21",
    "to_bus": "B16",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 334.7757692307695,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.4649663461538466,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 329.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L15",
    "from_bus": "B21",
    "to_bus": "B22",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -608.7757692307692,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 1080.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.5636812678062678,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 274.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L16",
    "from_bus": "B23",
    "to_bus": "B22",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -41.224230769230786,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.057255876068376094,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 247.5,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L17",
    "from_bus": "B23",
    "to_bus": "B24",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 353.72423076923087,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.49128365384615397,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 308.6,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L18",
    "from_bus": "B25",
    "to_bus": "B26",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 54.21619281259633,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.07530026779527269,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 224.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L19",
    "from_bus": "B26",
    "to_bus": "B28",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -145.36520000000002,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.20189611111111114,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 206.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L20",
    "from_bus": "B26",
    "to_bus": "B29",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -195.13480000000004,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.2710205555555556,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 283.5,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L21",
    "from_bus": "B27",
    "to_bus": "B26",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -255.71619281259626,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.3551613789063837,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 281.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L22",
    "from_bus": "B28",
    "to_bus": "B29",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -351.3652000000001,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.4880072222222223,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 283.5,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L23",
    "from_bus": "B3",
    "to_bus": "B18",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -42.685291332137965,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 600.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.07114215222022995,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 322.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L24",
    "from_bus": "B3",
    "to_bus": "B2",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -333.43008077345945,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 600.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.5557168012890991,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 322.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L25",
    "from_bus": "B39",
    "to_bus": "B1",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -80.7537264139441,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 1200.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.06729477201162008,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 1104.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L26",
    "from_bus": "B4",
    "to_bus": "B14",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -268.1988473078965,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 600.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.4469980788464941,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 500.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L27",
    "from_bus": "B4",
    "to_bus": "B3",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -54.11537210559736,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 600.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.09019228684266227,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 500.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L28",
    "from_bus": "B5",
    "to_bus": "B4",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 177.68578058650667,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 720.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.24678580637014816,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 500.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L29",
    "from_bus": "B6",
    "to_bus": "B5",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 514.7537351503701,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 1440.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.35746787163220145,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 0.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L30",
    "from_bus": "B7",
    "to_bus": "B6",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -448.47831902219184,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 1080.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.4152577027983258,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 233.8,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L31",
    "from_bus": "B8",
    "to_bus": "B5",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -337.0679545638644,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 1080.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.31209995792950407,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 522.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L32",
    "from_bus": "B8",
    "to_bus": "B7",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -214.67831902219103,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 1080.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.19877622131684355,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 522.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L33",
    "from_bus": "B9",
    "to_bus": "B39",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": 23.246273586056,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 1080.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.021524327394496296,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 1104.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  },
  {
    "line_id": "L34",
    "from_bus": "B9",
    "to_bus": "B8",
    "x_t_topology_status_available": true,
    "x_b_branch_flow_available": true,
    "x_b_branch_flow_value": -29.746273586056304,
    "x_b_branch_flow_unit": "MW",
    "x_p_relay_threshold_proxy_value": 1080.0,
    "x_p_relay_threshold_proxy_unit": "MVA_or_MW_proxy",
    "x_p_relay_threshold_proxy_formula": "beta * RATE_A",
    "x_p_relay_ratio_value": 0.027542845913015097,
    "x_l_endpoint_load_available": true,
    "x_l_endpoint_load_max_value": 522.0,
    "x_l_endpoint_load_unit": "MW",
    "ready_for_x_t": true,
    "ready_for_x_p_with_proxy": true,
    "ready_for_x_b": true,
    "ready_for_x_l": true,
    "ready_for_lx4_feature_vector_with_proxy": true,
    "relay_threshold_is_proxy": true,
    "proxy_allowed_for_audit_only_prototype": true,
    "proxy_allowed_for_production": false,
    "l12_special_case_flag": false
  }
]
```
